Version,
22.2;
SimulationControl,
Yes,
Yes,
No,
No,
Yes,
,
;
Building,
HIBO 3x3x3 Simplified No Plenum,
0.0,
Suburbs,
0.04,
0.4,
FullExterior,
25,
6;
SurfaceConvectionAlgorithm:Inside,
TARP;
SurfaceConvectionAlgorithm:Outside,
TARP;
HeatBalanceAlgorithm,
ConductionTransferFunction;
Timestep,
4;
Site:Location,
Omaha NE,
41.30,
-95.90,
-6.0,
299.0;
SizingPeriod:DesignDay,
Omaha Summer Design Day,
7,
21,
SummerDesignDay,
32.8,
11.0,
DefaultMultipliers,
,
Wetbulb,
23.0,
,
,
,
,
97700,
3.5,
180,
No,
No,
No,
ASHRAEClearSky,
,
,
,
,
1.0,
,
FullResetAtBeginEnvironment;
SizingPeriod:DesignDay,
Omaha Winter Design Day,
1,
21,
WinterDesignDay,
-18.0,
0.0,
DefaultMultipliers,
,
Wetbulb,
-18.0,
,
,
,
,
97700,
4.9,
330,
No,
No,
No,
ASHRAEClearSky,
,
,
,
,
0.0,
,
FullResetAtBeginEnvironment;
RUNPERIOD, 
Annual,
7,
3,
,
7,
3,
,
MONDAY,
Yes,
Yes,
No,
Yes,
Yes;
ScheduleTypeLimits,
Fraction,
0,
1,
Continuous;
ScheduleTypeLimits,
Temperature,
-100,
100,
Continuous,
Temperature;
ScheduleTypeLimits,
Any Number;
ScheduleTypeLimits,
HVACTemplate Any Number;
Schedule:Compact,
AvailSched_1,
Fraction,
Through: 12/31,
For: AllDays,
Until: 24:00,
1.0;
Schedule:Compact,
Min OA Sched,
Fraction,
Through: 12/31,
For: WeekDays CustomDay1 CustomDay2,
Until: 8:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: WeekEnds Holiday,
Until: 24:00,
0,
For: SummerDesignDay WinterDesignDay,
Until: 24:00,
1;
Schedule:Compact,
OCCUPY-1,
Fraction,
Through: 12/31,
For: Weekdays,
Until: 6:00,
0.0,
Until: 7:00,
0.11,
Until: 8:00,
0.21,
Until: 12:00,
1.0,
Until: 13:00,
0.53,
Until: 17:00,
1.0,
Until: 18:00,
0.32,
Until: 22:00,
0.11,
Until: 23:00,
0.05,
Until: 24:00,
0.0,
For: Weekends Holiday WinterDesignDay CustomDay1 CustomDay2,
Until: 24:00,
0.0,
For: SummerDesignDay,
Until: 24:00,
1.0;
Schedule:Compact,
ActSchd,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
117.239997864;
Schedule:Compact,
HTGSETP_SCH_NO_OPTIMUM,
Temperature,
Through: 12/31,
For: WeekDays,
Until: 4:00,
15.56,
Until: 19:00,
21.11,
Until: 24:00,
15.56,
For: Weekends Holiday CustomDay1 CustomDay2,
Until: 24:00,
15.56,
For: WinterDesignDay,
Until: 24:00,
21.11,
For: SummerDesignDay,
Until: 24:00,
15.56;
Schedule:Compact,
CLGSETP_SCH_NO_OPTIMUM,
Temperature,
Through: 12/31,
For: WeekDays,
Until: 6:00,
29.44,
Until: 7:00,
23.89,
Until: 18:00,
23.89,
Until: 24:00,
29.44,
For: Weekends Holiday CustomDay1 CustomDay2,
Until: 24:00,
29.44,
For: WinterDesignDay,
Until: 24:00,
29.44,
For: SummerDesignDay,
Until: 24:00,
23.89;
Schedule:Compact,
ltg_sch_office,
Fraction,
Through: 12/31,
For: SummerDesignDay,
Until: 24:00,
1.0,
For: WinterDesignDay,
Until: 24:00,
0.0,
For: Weekdays,
Until: 5:00,
0.1141323175375,
Until: 7:00,
0.145834697228125,
Until: 8:00,
0.266305615378125,
Until: 12:00,
0.570652211059375,
Until: 13:00,
0.507247451678125,
Until: 17:00,
0.570652211059375,
Until: 18:00,
0.386776533528125,
Until: 20:00,
0.266305615378125,
Until: 22:00,
0.202900855996875,
Until: 23:00,
0.145834697228125,
Until: 24:00,
0.1141323175375,
For: AllOtherDays,
Until: 24:00,
0.1141323175375;
Schedule:Compact,
EQUIP-1,
Fraction,
Through: 12/31,
For: WeekDays SummerDesignDay CustomDay1 CustomDay2,
Until: 8:00,
0.02,
Until: 9:00,
0.40,
Until: 17:00,
0.90,
Until: 18:00,
0.40,
Until: 24:00,
0.02,
For: WeekEnds Holiday WinterDesignDay,
Until: 24:00,
0.02;
Schedule:Compact,
FMU Zone Thermostat Control Type,
HVACTemplate Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
3;
Schedule:Compact,
HVACTemplate-Always 1,
HVACTemplate Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;
Material,
Brick Veneer 100mm,
MediumRough,
0.1000,
0.77,
1920,
840,
0.90,
0.60,
0.60;
Material,
Polyiso Rigid 2in,
MediumRough,
0.0508,
0.028,
32,
1400,
0.90,
0.50,
0.50;
Material,
Stud Cavity 140mm (eff),
MediumRough,
0.1400,
0.117,
200,
840,
0.90,
0.50,
0.50;
Material,
Gypsum Board 13mm,
Smooth,
0.0127,
0.16,
800,
1090,
0.90,
0.50,
0.50;
Material,
Roof Membrane,
VeryRough,
0.0095,
0.16,
1121.29,
1460,
0.90,
0.70,
0.70;
Material,
Roof Insulation 18,
MediumRough,
0.1693,
0.049,
265,
836.8,
0.90,
0.50,
0.50;
Material,
Metal Decking,
MediumSmooth,
0.0015,
45.006,
7680,
418.4,
0.90,
0.50,
0.50;
Material,
MAT-CC05 4 HW CONCRETE,
MediumRough,
0.1016,
1.311,
2240,
836.8,
0.90,
0.65,
0.65;
Material,
Wall Insulation 35,
MediumRough,
0.0452,
0.0432,
91,
837,
0.90,
0.50,
0.50;
Material,
G01a 19mm gypsum board,
Smooth,
0.0190,
0.16,
800,
1090,
0.90,
0.50,
0.50;
Material:NoMass,
CP02 CARPET PAD,
Smooth,
0.10,
0.90,
0.80,
0.80;
Material:AirGap,
Ventilated Cavity R-0.17,
0.17;
Material:AirGap,
F04 Wall air space resistance,
0.15;
WindowMaterial:SimpleGlazingSystem,
SN54_1in_IGU,
1.36,
0.28,
0.54;
Construction,
UNO ExtWall Brick Polyiso Stud,
Brick Veneer 100mm,
Ventilated Cavity R-0.17,
Polyiso Rigid 2in,
Stud Cavity 140mm (eff),
Gypsum Board 13mm;
Construction,
ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,
Roof Membrane,
Roof Insulation 18,
Metal Decking;
Construction,
ExtSlabCarpet 4in ClimateZone 1-8,
MAT-CC05 4 HW CONCRETE,
Wall Insulation 35,
CP02 CARPET PAD;
Construction,
Interior Wall,
G01a 19mm gypsum board,
F04 Wall air space resistance,
G01a 19mm gypsum board;
Construction,
EXT_Window_SN54,
SN54_1in_IGU;
GlobalGeometryRules,
UpperLeftCorner,
CounterClockWise,
Relative,
Relative,
Relative;
Zone,
Thermal Zone: Space 101,
0,
0,
0,
0,
1,
1,
autocalculate,
autocalculate;
BuildingSurface:Detailed,
TestCell Floor,
Floor,
ExtSlabCarpet 4in ClimateZone 1-8,
Thermal Zone: Space 101,
,
Adiabatic,
,
NoSun,
NoWind,
,
4,
0.000,
0.000,
0.000,
0.000,
3.000,
0.000,
3.000,
3.000,
0.000,
3.000,
0.000,
0.000;
BuildingSurface:Detailed,
TestCell Roof,
Roof,
ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,
Thermal Zone: Space 101,
,
Adiabatic,
,
NoSun,
NoWind,
,
4,
0.000,
3.000,
3.000,
0.000,
0.000,
3.000,
3.000,
0.000,
3.000,
3.000,
3.000,
3.000;
BuildingSurface:Detailed,
TestCell South Exterior Wall,
Wall,
UNO ExtWall Brick Polyiso Stud,
Thermal Zone: Space 101,
,
Outdoors,
,
SunExposed,
WindExposed,
,
4,
0.000,
0.000,
3.000,
0.000,
0.000,
0.000,
3.000,
0.000,
0.000,
3.000,
0.000,
3.000;
BuildingSurface:Detailed,
TestCell North Adiabatic Wall,
Wall,
Interior Wall,
Thermal Zone: Space 101,
,
Adiabatic,
,
NoSun,
NoWind,
,
4,
3.000,
3.000,
3.000,
3.000,
3.000,
0.000,
0.000,
3.000,
0.000,
0.000,
3.000,
3.000;
BuildingSurface:Detailed,
TestCell East Adiabatic Wall,
Wall,
Interior Wall,
Thermal Zone: Space 101,
,
Adiabatic,
,
NoSun,
NoWind,
,
4,
3.000,
0.000,
3.000,
3.000,
0.000,
0.000,
3.000,
3.000,
0.000,
3.000,
3.000,
3.000;
BuildingSurface:Detailed,
TestCell West Adiabatic Wall,
Wall,
Interior Wall,
Thermal Zone: Space 101,
,
Adiabatic,
,
NoSun,
NoWind,
,
4,
0.000,
3.000,
3.000,
0.000,
3.000,
0.000,
0.000,
0.000,
0.000,
0.000,
0.000,
3.000;
FenestrationSurface:Detailed,
TestCell South Window,
Window,
EXT_Window_SN54,
TestCell South Exterior Wall,
,
,
,
1,
4,
0.750,
0.000,
2.100,
0.750,
0.000,
0.900,
2.250,
0.000,
0.900,
2.250,
0.000,
2.100;
People,
Space 101 People 1,
Thermal Zone: Space 101,
OCCUPY-1,
Area/Person,
,
,
18.580626,
0.3,
,
ActSchd,
,
No,
ZoneAveraged;
Lights,
Space 101 Lights 1,
Thermal Zone: Space 101,
ltg_sch_office,
Watts/Area,
,
6.181254,
,
0,
0.7,
0.2,
1,
LightsWired,
No;
ElectricEquipment,
Space 101 ElecEq 1,
Thermal Zone: Space 101,
EQUIP-1,
Watts/Area,
,
6.78,
,
0.0,
0.3,
0.0,
ElectricEquipment;
ZoneInfiltration:DesignFlowRate,
Space 101 Infiltration,
Thermal Zone: Space 101,
,
Flow/ExteriorWallArea,
,
,
0.000199350288,
,
0.0,
0.0,
0.224,
0.0;
DesignSpecification:OutdoorAir,
SZ DSOA Thermal Zone: Space 101,
Flow/Person,
0.00944,
0.0,
0.0;
DesignSpecification:ZoneAirDistribution,
SZ DSZAD Thermal Zone: Space 101,
1,
1;
Sizing:Parameters,
1.0,
1.0;
Sizing:Zone,
Thermal Zone: Space 101,
SupplyAirTemperature,
12.8,
11.11,
SupplyAirTemperature,
40.0,
,
0.008,
0.008,
SZ DSOA Thermal Zone: Space 101,
1.20,
1.20,
DesignDay,
0,
,
,
0,
DesignDay,
0,
,
,
0,
SZ DSZAD Thermal Zone: Space 101,
,
,
,
,
,
,
,
,
,
,
;
Sizing:System,
DXVAV Sys 1,
Sensible,
autosize,
0.3,
2,
0.008,
11,
0.008,
12.8,
12.8,
NonCoincident,
No,
No,
0.008,
0.008,
DesignDay,
0,
,
,
,
DesignDay,
0,
,
,
,
,
ZoneSum,
1.0,
CoolingDesignCapacity,
autosize,
,
,
HeatingDesignCapacity,
autosize,
,
,
OnOff;
ZoneControl:Thermostat,
Thermal Zone: Space 101 Thermostat,
Thermal Zone: Space 101,
FMU Zone Thermostat Control Type,
ThermostatSetpoint:SingleHeatingOrCooling,
B103 Thermostat Single SP Control;
ThermostatSetpoint:SingleHeatingOrCooling,
B103 Thermostat Single SP Control,
FMU_Zone_Air_Setpoint_Schedule;
AirTerminal:SingleDuct:VAV:Reheat,
Thermal Zone: Space 101 VAV Reheat,
,
Thermal Zone: Space 101 Damper Outlet,
Thermal Zone: Space 101 Zone Equip Inlet,
autosize,
Constant,
0.30,
,
,
Coil:Heating:Electric,
Thermal Zone: Space 101 Reheat Coil,
,
,
Thermal Zone: Space 101 Supply Inlet,
0.001,
Normal,
,
,
40.0;
ZoneHVAC:AirDistributionUnit,
Thermal Zone: Space 101 ATU,
Thermal Zone: Space 101 Supply Inlet,
AirTerminal:SingleDuct:VAV:Reheat,
Thermal Zone: Space 101 VAV Reheat;
ZoneHVAC:EquipmentList,
Thermal Zone: Space 101 Equipment,
SequentialLoad,
ZoneHVAC:AirDistributionUnit,
Thermal Zone: Space 101 ATU,
1,
1,
,
;
ZoneHVAC:EquipmentConnections,
Thermal Zone: Space 101,
Thermal Zone: Space 101 Equipment,
Thermal Zone: Space 101 Supply Inlet,
,
Thermal Zone: Space 101 Zone Air Node,
Thermal Zone: Space 101 Return Outlet;
Fan:VariableVolume,
DXVAV Sys 1 Return Fan,
AvailSched_1,
0.30,
1389.42,
autosize,
Fraction,
0.0,
,
0.85,
1.0,
0.35071223,
0.30850535,
-0.54137364,
0.87198823,
0,
DXVAV Sys 1 Air Loop Inlet,
DXVAV Sys 1 Return Fan Outlet;
Fan:VariableVolume,
DXVAV Sys 1 Supply Fan,
AvailSched_1,
0.43,
1389.42,
autosize,
Fraction,
0.25,
,
0.815,
1.0,
0.35071223,
0.30850535,
-0.54137364,
0.87198823,
0,
DXVAV Sys 1 Heating Coil Outlet,
DXVAV Sys 1 Supply Fan Outlet;
Coil:Cooling:DX:TwoSpeed,
DXVAV Sys 1 Cooling Coil,
,
autosize,
autosize,
3.28,
autosize,
,
DXVAV Sys 1 Mixed Air Outlet,
DXVAV Sys 1 Cooling Coil Outlet,
DXVAV Sys 1 DX Coil Cap-FT,
DXVAV Sys 1 DX Coil Cap-FF,
DXVAV Sys 1 DX Coil EIR-FT,
DXVAV Sys 1 DX Coil EIR-FF,
DXVAV Sys 1 DX Coil PLF,
Autosize,
autosize,
4.920000,
Autosize,
DXVAV Sys 1 DX Coil Low Cap-FT,
DXVAV Sys 1 DX Coil Low EIR-FT;
Coil:Heating:Electric,
Thermal Zone: Space 101 Reheat Coil,
,
1,
autosize,
Thermal Zone: Space 101 Damper Outlet,
Thermal Zone: Space 101 Supply Inlet;
Coil:Heating:Electric,
DXVAV Sys 1 Heating Coil,
,
1,
autosize,
DXVAV Sys 1 Cooling Coil Outlet,
DXVAV Sys 1 Heating Coil Outlet,
DXVAV Sys 1 Heating Coil Outlet;
CoilSystem:Cooling:DX,
DXVAV Sys 1 System,
,
DXVAV Sys 1 Mixed Air Outlet,
DXVAV Sys 1 Cooling Coil Outlet,
DXVAV Sys 1 Cooling Coil Outlet,
Coil:Cooling:DX:TwoSpeed,
DXVAV Sys 1 Cooling Coil,
None,
Yes,
No;
Controller:OutdoorAir,
DXVAV Sys 1 OA Controller,
DXVAV Sys 1 Relief Air Outlet,
DXVAV Sys 1 Return Fan Outlet,
DXVAV Sys 1 Mixed Air Outlet,
DXVAV Sys 1 Outside Air Inlet,
autosize,
autosize,
DifferentialDryBulb,
ModulateFlow,
19.0,
,
,
,
4.0,
NoLockout,
ProportionalMinimum,
Min OA Sched;
AirLoopHVAC:ControllerList,
DXVAV Sys 1 OA System Controllers,
Controller:OutdoorAir,
DXVAV Sys 1 OA Controller;
AirLoopHVAC,
DXVAV Sys 1,
,
DXVAV Sys 1 Availability Managers,
autosize,
DXVAV Sys 1 Branches,
,
DXVAV Sys 1 Air Loop Inlet,
DXVAV Sys 1 Return Air Outlet,
DXVAV Sys 1 Supply Path Inlet,
DXVAV Sys 1 Supply Fan Outlet;
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
DXVAV Sys 1 OA System Equipment,
OutdoorAir:Mixer,
DXVAV Sys 1 OA Mixing Box;
AirLoopHVAC:OutdoorAirSystem,
DXVAV Sys 1 OA System,
DXVAV Sys 1 OA System Controllers,
DXVAV Sys 1 OA System Equipment;
OutdoorAir:Mixer,
DXVAV Sys 1 OA Mixing Box,
DXVAV Sys 1 Mixed Air Outlet,
DXVAV Sys 1 Outside Air Inlet,
DXVAV Sys 1 Relief Air Outlet,
DXVAV Sys 1 Return Fan Outlet;
AirLoopHVAC:ZoneSplitter,
DXVAV Sys 1 Zone Splitter,
DXVAV Sys 1 Supply Path Inlet,
Thermal Zone: Space 101 Zone Equip Inlet;
AirLoopHVAC:SupplyPath,
DXVAV Sys 1 Supply Path,
DXVAV Sys 1 Supply Path Inlet,
AirLoopHVAC:ZoneSplitter,
DXVAV Sys 1 Zone Splitter;
AirLoopHVAC:ZoneMixer,
DXVAV Sys 1 Zone Mixer,
DXVAV Sys 1 Return Air Outlet,
Thermal Zone: Space 101 Return Outlet;
AirLoopHVAC:ReturnPath,
DXVAV Sys 1 Return Path,
DXVAV Sys 1 Return Air Outlet,
AirLoopHVAC:ZoneMixer,
DXVAV Sys 1 Zone Mixer;
Branch,
DXVAV Sys 1 Main Branch,
,
Fan:VariableVolume,
DXVAV Sys 1 Return Fan,
DXVAV Sys 1 Air Loop Inlet,
DXVAV Sys 1 Return Fan Outlet,
AirLoopHVAC:OutdoorAirSystem,
DXVAV Sys 1 OA System,
DXVAV Sys 1 Return Fan Outlet,
DXVAV Sys 1 Mixed Air Outlet,
CoilSystem:Cooling:DX,
DXVAV Sys 1 System,
DXVAV Sys 1 Mixed Air Outlet,
DXVAV Sys 1 Cooling Coil Outlet,
Coil:Heating:Electric,
DXVAV Sys 1 Heating Coil,
DXVAV Sys 1 Cooling Coil Outlet,
DXVAV Sys 1 Heating Coil Outlet,
Fan:VariableVolume,
DXVAV Sys 1 Supply Fan,
DXVAV Sys 1 Heating Coil Outlet,
DXVAV Sys 1 Supply Fan Outlet;
BranchList,
DXVAV Sys 1 Branches,
DXVAV Sys 1 Main Branch;
NodeList,
DXVAV Sys 1 Mixed Air Nodes,
DXVAV Sys 1 Cooling Coil Outlet,
DXVAV Sys 1 Mixed Air Outlet;
OutdoorAir:NodeList,
DXVAV Sys 1 Outside Air Inlet;
ExternalInterface,
FunctionalMockupUnitExport;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
Thermal Zone: Space 101,
Zone Mean Air Temperature,
T_zone_C;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
Environment,
Site Outdoor Air Drybulb Temperature,
T_outdoor_C;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
DXVAV Sys 1 Supply Fan Outlet,
System Node Temperature,
T_ahu_supply_C;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
DXVAV Sys 1 Supply Fan Outlet,
System Node Setpoint Temperature,
ahu_sat_sp_read_C;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
DXVAV Sys 1 Cooling Coil,
Cooling Coil Electricity Rate,
P_cooling_W;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
DXVAV Sys 1 Heating Coil,
Heating Coil Electricity Rate,
P_ahu_heating_W;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
Thermal Zone: Space 101 Reheat Coil,
Heating Coil Electricity Rate,
P_reheat_W;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
DXVAV Sys 1 Supply Fan,
Fan Electricity Rate,
P_supply_fan_W;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
DXVAV Sys 1 Return Fan,
Fan Electricity Rate,
P_return_fan_W;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
FMU_AHU_SAT_Schedule,
Temperature,
ahu_sat_sp_C,
12.8;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
FMU_Zone_Air_Setpoint_Schedule,
Temperature,
zone_temp_sp_C,
24;
AvailabilityManager:NightCycle,
DXVAV Sys 1 Availability,
HVACTemplate-Always 1,
AvailSched_1,
CycleOnAny,
0.2,
FixedRunTime,
3600;
AvailabilityManagerAssignmentList,
DXVAV Sys 1 Availability Managers,
AvailabilityManager:NightCycle,
DXVAV Sys 1 Availability;
SetpointManager:Scheduled,
DXVAV Sys 1 Cooling Supply Air Temp Manager,
Temperature,
FMU_AHU_SAT_Schedule,
DXVAV Sys 1 Supply Fan Outlet;
SetpointManager:Scheduled,
DXVAV Sys 1 Heating Supply Air Temp Manager,
Temperature,
FMU_AHU_SAT_Schedule,
DXVAV Sys 1 Supply Path Inlet;
SetpointManager:MixedAir,
DXVAV Sys 1 Cooling Coil Air Temp Manager,
Temperature,
DXVAV Sys 1 Supply Fan Outlet,
DXVAV Sys 1 Heating Coil Outlet,
DXVAV Sys 1 Supply Fan Outlet,
DXVAV Sys 1 Mixed Air Nodes;
SetpointManager:MixedAir,
DXVAV Sys 1 Heating Coil Air Temp Manager,
Temperature,
DXVAV Sys 1 Supply Path Inlet,
DXVAV Sys 1 Heating Coil Outlet,
DXVAV Sys 1 Supply Fan Outlet,
DXVAV Sys 1 Heating Coil Outlet;
Curve:Quadratic,
DXVAV Sys 1 DX Coil PLF,
0.85,
0.15,
0.0,
0.0,
1.0;
Curve:Cubic,
DXVAV Sys 1 DX Coil Cap-FF,
0.47278589,
1.2433415,
-1.0387055,
0.32257813,
0.5,
1.5;
Curve:Cubic,
DXVAV Sys 1 DX Coil EIR-FF,
1.0079484,
0.34544129,
-.6922891,
0.33889943,
0.5,
1.5;
Curve:Biquadratic,
DXVAV Sys 1 DX Coil Cap-FT,
0.476428,
0.401147E-01,
0.226411E-03,
-0.827136E-03,
-0.732240E-05,
-0.446278E-03,
12.77778,
23.88889,
23.88889,
46.11111;
Curve:Biquadratic,
DXVAV Sys 1 DX Coil EIR-FT,
0.632475,
-0.121321E-01,
0.507773E-03,
0.155377E-01,
0.272840E-03,
-0.679201E-03,
12.77778,
23.88889,
23.88889,
46.11111;
Curve:Biquadratic,
DXVAV Sys 1 DX Coil Low Cap-FT,
0.476428E+00,
0.401147E-01,
0.226411E-03,
-0.827136E-03,
-0.732240E-05,
-0.446278E-03,
12.77778,
23.88889,
23.88889,
46.11111;
Curve:Biquadratic,
DXVAV Sys 1 DX Coil Low EIR-FT,
0.774645E+00,
-0.343731E-01,
0.783173E-03,
0.146596E-01,
0.488851E-03,
-0.752036E-03,
12.77778,
23.88889,
23.88889,
46.11111;
Output:Table:SummaryReports,
AllSummary;
OutputControl:Table:Style,
CommaAndHTML,
JtoKWH;
Output:Variable,
Thermal Zone: Space 101,
Zone Mean Air Temperature,
Timestep;
Output:Variable,
Thermal Zone: Space 101,
Zone Thermostat Heating Setpoint Temperature,
Timestep;
Output:Variable,
Thermal Zone: Space 101,
Zone Thermostat Cooling Setpoint Temperature,
Timestep;
Output:Variable,
Thermal Zone: Space 101,
Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,
Timestep;
Output:Variable,
Thermal Zone: Space 101,
Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,
Timestep;
Output:Variable,
Thermal Zone: Space 101 VAV Reheat,
Zone Air Terminal VAV Damper Position,
Timestep;
Output:Variable,
DXVAV Sys 1 Cooling Coil,
Cooling Coil Total Cooling Rate,
Timestep;
Output:Variable,
DXVAV Sys 1 Cooling Coil,
Cooling Coil Electricity Rate,
Timestep;
Output:Variable,
DXVAV Sys 1 Heating Coil,
Heating Coil Heating Rate,
Timestep;
Output:Variable,
DXVAV Sys 1 Heating Coil,
Heating Coil Electricity Rate,
Timestep;
Output:Variable,
Thermal Zone: Space 101 Reheat Coil,
Heating Coil Heating Rate,
Timestep;
Output:Variable,
Thermal Zone: Space 101 Reheat Coil,
Heating Coil Electricity Rate,
Timestep;
Output:Variable,
DXVAV Sys 1 Supply Fan,
Fan Electricity Rate,
Timestep;
Output:Variable,
DXVAV Sys 1 Return Fan,
Fan Electricity Rate,
Timestep;
Output:Variable,
*,
System Node Temperature,
Timestep;
Output:Variable,
*,
System Node Setpoint Temperature,
Timestep;
Output:Variable,
*,
System Node Mass Flow Rate,
Timestep;
Output:Variable,
*,
Site Outdoor Air Drybulb Temperature,
Timestep;
Output:Variable,
TestCell South Exterior Wall,
Surface Outside Face Temperature,
Timestep;
Output:Variable,
TestCell South Exterior Wall,
Surface Inside Face Temperature,
Timestep;
Output:Variable,
TestCell South Exterior Wall,
Surface Outside Face Conduction Heat Transfer Rate,
Timestep;
Output:Variable,
TestCell South Exterior Wall,
Surface Inside Face Conduction Heat Transfer Rate,
Timestep;
Output:Variable,
TestCell South Exterior Wall,
Surface Inside Face Convection Heat Gain Rate,
Timestep;
Output:Variable,
TestCell South Exterior Wall,
Surface Outside Face Solar Radiation Heat Gain Rate,
Timestep;
Output:Meter,
Electricity:Facility,
Timestep;
Output:SQLite,
SimpleAndTabular;
Output:Diagnostics,
DisplayAdvancedReportVariables;

